 =====================================================
  PSCAD LINE CONSTANTS PROGRAM OUTPUT FILE (*.out)

  NOTE: This file is auto-generated.  Any manual
        changes will be lost once the Line Constants
        Program is re-run.
 =====================================================

  Display Format: M,N denotes a complex number M + jN



 -----------------------------------------------------
  LOAD FLOW RXB FORMATTED DATA @       60.00 Hz:
 -----------------------------------------------------

  Base of Per-Unit Quantities : 230.00 kV (L-L)  ,100.00 MVA
  NOTE: Base values could be changed using Additional Options Component
      
   Positive Sequence (Long-Line Corrected)
   ................. 

   Resistance      Rsq   [pu]:       0.435725538E-03
   Reactance       Xsq   [pu]:       0.121858287E-01
   Susceptance     Bsq   [pu]:       0.921862396E-01
   Surge Impedance Zcsq  [pu]:       0.363575395    
      
   Zero Sequence (Long-Line Corrected)
   ............. 

   Resistance      Rsq   [pu]:       0.226356148E-01
   Reactance       Xsq   [pu]:       0.736439255E-01
   Susceptance     Bsq   [pu]:       0.522408566E-01
   Surge Impedance Zcsq  [pu]:        1.18730780    
      
   Positive Sequence 
   ................. 

   Resistance      Rsq   [pu]:       0.435892162E-03
   Reactance       Xsq   [pu]:       0.121881076E-01
   Susceptance     Bsq   [pu]:       0.921776097E-01
   Surge Impedance Zcsq  [pu]:       0.363626410    
      
   Zero Sequence 
   ............. 

   Resistance      Rsq   [pu]:       0.226647924E-01
   Reactance       Xsq   [pu]:       0.736866317E-01
   Susceptance     Bsq   [pu]:       0.522241306E-01
   Surge Impedance Zcsq  [pu]:        1.18784218    
      
 
 
 -----------------------------------------------------
  PHASE DOMAIN DATA @      60.000 Hz:
 -----------------------------------------------------

 SERIES IMPEDANCE MATRIX (Z) [ohms/m]: 
    0.159626270E-03,0.665067256E-03   0.150757541E-03,0.417086144E-03   0.150757541E-03,0.417086144E-03
    0.150757541E-03,0.417086144E-03   0.159626270E-03,0.665067256E-03   0.150757541E-03,0.417086144E-03
    0.150757541E-03,0.417086144E-03   0.150757541E-03,0.417086144E-03   0.159626270E-03,0.665067256E-03

 SHUNT ADMITTANCE MATRIX (Y) [mhos/m]: 
    0.100000000E-10,0.573358902E-08   0.000000000E+00,-.968287507E-09   0.000000000E+00,-.968287507E-09
    0.000000000E+00,-.968287507E-09   0.100000000E-10,0.573358902E-08   0.000000000E+00,-.968287507E-09
    0.000000000E+00,-.968287507E-09   0.000000000E+00,-.968287507E-09   0.100000000E-10,0.573358902E-08

 LONG-LINE CORRECTED SERIES IMPEDANCE MATRIX [ohms]: 
    0.414507929E+01,0.172834144E+02   0.391458048E+01,0.108371111E+02   0.391458048E+01,0.108371111E+02
    0.391458048E+01,0.108371111E+02   0.414507929E+01,0.172834144E+02   0.391458048E+01,0.108371111E+02
    0.391458048E+01,0.108371111E+02   0.391458048E+01,0.108371111E+02   0.414507929E+01,0.172834144E+02

 LONG-LINE CORRECTED SHUNT ADMITTANCE MATRIX [mhos]: 
    0.263725503E-06,0.149094730E-03   0.309324555E-08,-.251703737E-04   0.309324555E-08,-.251703737E-04
    0.309324555E-08,-.251703737E-04   0.263725503E-06,0.149094730E-03   0.309324555E-08,-.251703737E-04
    0.309324555E-08,-.251703737E-04   0.309324555E-08,-.251703737E-04   0.263725503E-06,0.149094730E-03

 -----------------------------------------------------
  SEQUENCE COMPONENT DATA @       60.00 Hz:
 -----------------------------------------------------

 SEQUENCE TRANSFORM MATRIX: 
    0.577350269E+00,0.000000000E+00   0.577350269E+00,0.000000000E+00   0.577350269E+00,0.000000000E+00
    0.577350269E+00,0.000000000E+00   -.288675135E+00,-.500000000E+00   -.288675135E+00,0.500000000E+00
    0.577350269E+00,0.000000000E+00   -.288675135E+00,0.500000000E+00   -.288675135E+00,-.500000000E+00

 SEQUENCE IMPEDANCE MATRIX (Zsq) [ohms/m]: 
    0.461141353E-03,0.149923954E-02   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.886872899E-05,0.247981112E-03   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.886872899E-05,0.247981112E-03

 SEQUENCE ADMITTANCE MATRIX (Ysq) [mhos/m]: 
    0.100000000E-10,0.379701400E-08   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.100000000E-10,0.670187652E-08   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.100000000E-10,0.670187652E-08

 -----------------------------------------------------
  MINIMUM TIME DELAY AND RECOMMENDED TIME STEP
 -----------------------------------------------------
   
   Minimum Time Delay for the Line    [ms]:     0.086957284
   Recommended Time Step for the Line [ms]:     0.008695728
   
